# R2-5 PLC 回退状态 30 不可达块的效果推演

路径别名：P/ = `介入机器人/C从端/250902/Untitled2/POUs/`；G = `介入机器人/C从端/250902/Untitled2/GVLs/G.TcGVL`；D/ = `介入机器人/B数据端/工程/ADS项目/`。物理行号均按当前磁盘文件。第一轮的状态/接口清单见第一轮 C.2、C.3；本附件仅补 653–663 行不执行的具体影响。下文“推断”是对源码执行顺序的推演，没有运行 PLC、NC 或真实轴。

## R2-5.1 结论与历史

| 结论 | 确定度 | 证据 |
|---|---|---|
| CASE 30 内，执行到内层 IF 前没有改变 `return_state[i]`，因此 `return_state[i] <> 30` 恒假；653–663 行不能执行。外层速度条件通过后仍会清 `traj_vel/traj_acc`、转 31。 | 已确认 | P/handle.TcPOU:645-667 |
| 注释和赋值集合表达的意图是：停稳后取实际位置一次，把 refer、慢参考、均值缓存及二阶轨迹位置统一到该位置，预送一整扫描后再重新使能外部给定。 | 已确认（源码所表达的意图） | P/handle.TcPOU:648-667,893-904 |
| 当前执行效果是冻结进入 30 前最后一次普通计算得到的 `traj_pos`，再以该值预送/重使能；它不是在状态 30 新锁存的实际位置。 | 推断（逐扫描推演） | P/handle.TcPOU:489-571,645-667,893-904 |
| 不可达条件在仓库首次引入当前 `handle.TcPOU` 时已经存在；不是后来的可靠性修订新增。`df776f3` 对该文件是 `/dev/null → 新文件`，没有可供比较的同路径旧版本。 | 已确认 | 提交 df776f3691ed15e936b590bec128c0b0d5fc404d（新增文件，历史行584-607）；后续修改提交1db57a2、1d1614e未改变这个条件 |
| 同次提交带入的备份 POU 在停稳分支直接把实际位置写到 refer/ref_slow/act_h，没有这个恒假 IF；它可佐证“同步到实际位置”的历史意图，但不能视为当前文件的已部署前版本。 | 已确认 | 提交 df776f3691ed15e936b590bec128c0b0d5fc404d 中 `handle(备份).TcPOU` 的轴3状态30；当前 P/handle(备份).TcPOU:436-468 |

提交中的相关新增片段（历史行589–607，19行；引用提交而非当前行号）：

```iecst
// 状态 30 只锁存位置一次，不再更新 refer/ref_slow/act_h
// 防止在禁用→重启外部给定期间参考继续变化
IF return_state[i] <> 30 THEN
    G.refer[i] := G.Act_pos[i];
    G.ref_slow[i] := G.Act_pos[i];
    G.act_h[i] := G.Act_pos[i];
    G.act_hf[i] := G.Act_pos[i];
    G.refer_from_left[i] := G.act_pos_from_left[i];
    FOR k:=1 TO 30 DO
        act_hh[i][k] := G.Act_pos[i];
    END_FOR
    act_h_prev[i] := G.Act_pos[i];
    traj_pos[i] := G.Act_pos[i];
END_IF
traj_vel[i] := 0.0;
traj_acc[i] := 0.0;
// 先留出一个完整 PLC 扫描周期预送当前设定值，再重新使能外部设定值发生器。
return_state[i] := 31;
```

## R2-5.2 符号和适用边界

令 `I=init_pos[i]`，`L=leftlimit[i]`；`A_k=NcToPlc.ActPos` 为扫描 k 实际绝对位置。令 `Z` 为进入状态30前最后一次未被冻结的 `traj_pos[i]`，`S`/`H` 分别为该时刻 `ref_slow[i]` / `act_h[i]`，`A_s` 为状态30通过停稳条件、转31的那一拍实际绝对位置。`A_e` 为外部给定重新使能时实际绝对位置。坐标关系 `Act_pos=A-I`、`act_pos_from_left=A-L` 已由代码直接给出（**已确认**：P/handle.TcPOU:490-492,648-649）。

下表假设不转入驱动错误、Power丢失、主机看门狗或重初始化分支，且参考由当前控制链写入。它们会提前绕开这里的30→31流程并单独重置位置/状态，不能把这份推演套到那些路径上（**已确认**：P/handle.TcPOU:138-170,206-252,255-317,321-466）。`return_enable` 允许轴1/3/5/6；当前数据端协调器只生成轴1/6的腿，见第一轮C.1.1（P/handle.TcPOU:65；D/control_types.h:297-335）。

## R2-5.3 当前代码的逐扫描取值

| 时刻/执行顺序 | traj_pos / ref_slow / act_h | refer / refer_from_left | 实际发送给 NC 的给定 | 确定度与证据 |
|---|---|---|---|---|
| 最后一个状态10/20普通前处理 | 仍执行普通链，得到 `Z/S/H`。轴1/6只要 `fast OR Busy` 就旁路，三者等于本拍的 `G.refer`；其他轴或没有旁路时不是等价关系。 | 先算 `refer+I-L`；状态20随后把 `refer_from_left` 改为 `TargetAbs-L`（仅坐标显示/回读，并不更新 traj_pos）。 | 20时通常外部发生器已禁用，不feed；10阶段取决于是否已成功禁用。 | 已确认：P/handle.TcPOU:489-571,621-642,893-918 |
| 在状态20读到 Done/Error/CommandAborted，赋30的那一拍 | 本拍前处理已完成，`Z/S/H`不因赋30改变。CASE不在同拍重新执行30。 | 正常20分支仍显示 `TargetAbs-L`；由10/20预检查直接转30时则不经过20的目标显示赋值。 | `ext_setpoint_enabled=FALSE`且state=30时，无预送。 | 推断：P/handle.TcPOU:608-643,893-918 |
| 随后状态30等待停稳 | 前处理命中冻结分支，保持 `Z/S/H`；跳过斜坡、缓存移动和二阶计算。 | PLC每拍把 `refer=Z`，`refer_from_left=Z+I-L`；上位机写入其它refer会在此被覆盖。实际位置回读继续更新。 | 若先前已禁用则仍不feed；未完成禁用的错误路径可能仍满足 ext_enabled。 | 已确认：P/handle.TcPOU:490-500,645-668,893-918 |
| 状态30满足 `abs(ActVelo)≤0.5 AND !return_clear_stop_active`，转31的扫描 | 653–663无效，仍为 `Z/S/H`；仅 traj_vel/traj_acc 清0。`Act_pos=A_s-I`，没有写回 Z。 | `refer=Z`，`refer_from_left=Z+I-L`。 | 底部见到state31，立即预送 `Position=Z+I, Velocity=0, Acceleration=0`；本扫描没有置 spg_enable_exec。 | 推断：P/handle.TcPOU:645-667,893-904,922-924 |
| 下一扫描执行CASE31并等待FB完成 | 仍冻结 `Z/S/H`，v/a=0。 | 同上；不跟随新的实际位置和上位机refer。 | 先feed同一个 `Z+I`，再把Execute设true，随后MAIN调用SETPOSITIONGEN。使能FB内部Position参数仍取其自身字段，而非refer_from_left。 | 已确认（调用顺序）/推断（同值延续）：P/handle.TcPOU:670-701,893-924；P/MAIN.TcPOU:198-199,3948-4031 |
| CASE31读到Enable.Done且无Error，转0 | 保持 `Z/S/H`，将Busy清0，置Done或Error。 | 同上。 | 即使已转0，ext_enabled已置true，仍feed `Z+I`。 | 推断：P/handle.TcPOU:687-701,893-904 |
| state0且Done/Error仍为真 | 因Done/Error冻结分支继续成立，保持 `Z/S/H`。 | `refer=Z`、`refer_from_left=Z+I-L`。Req保持true不会重新发起同一动作。 | 继续feed `Z+I`。 | 已确认：P/handle.TcPOU:494-500,579-597,893-904 |
| 上位机已清Req的第一拍state0 | 前处理仍先看到旧Done/Error并冻结；后面的state0才清Done/Error。 | 本拍仍为旧冻结值。 | 本拍仍feed `Z+I`。 | 推断：P/handle.TcPOU:489-500,579-586,893-904 |
| 下一拍state0且Req/Done/Error均false | 才重新执行普通链，响应新的refer。`S/H`及均值历史此前没有在30重置到实际。 | refer_from_left在普通链最前计算，后续软限位可能再改refer；它不是最终NC给定的独立来源。 | 默认traj轴取更新后的traj_pos；启动旁路或非traj轴取act_h。 | 已确认：P/handle.TcPOU:489-571,893-918 |

**已确认**：冻结条件没有直接检查Req；“直到清Req”的效果来自state0在Req=false时清Done/Error，而且清除在该扫描的前处理之后，因而多保留一拍。状态30/31本身不受Req后来重新置位解除（P/handle.TcPOU:494-500,579-586,645-701）。

**已确认**：`G.act_hf` 不能当作所有情况下实际feed的诊断量。默认traj轴feed的是traj_pos，而915行仍把act_h写入act_hf；外部给定禁用时917行才写实际相对位置（P/handle.TcPOU:897-919）。

## R2-5.4 与“执行该块”的反事实比较

这里仅把653–663行在停稳那拍执行一次作为对照，并未改源码或提出修改方式。

| 量 | 当前块不执行 | 假定停稳时执行块一次 | 差异性质、证据 |
|---|---|---|---|
| traj_pos | `Z` | `A_s-I` | 给定原点是先前参考或滤波状态，或是停稳实际值；推断：P/handle.TcPOU:652-665 |
| ref_slow、act_h、act_hh[1..30] | `S/H/旧缓存` | 全部 `A_s-I` | 重新进入普通链时，当前路径会带回旧慢链状态；对照路径从停稳点起算；推断：P/handle.TcPOU:653-662 |
| refer | 冻结为 `Z` | 冻结为 `A_s-I` | 上位机后续输入在冻结期间都不改变它；推断：P/handle.TcPOU:494-500,653 |
| refer_from_left | `Z+I-L` | `A_s-L` | 并非只影响显示的一个字段，实际feed源traj_pos也同时有差；推断：P/handle.TcPOU:498,657,662,898 |
| 重新使能时的feed position | `Z+I` | `A_s` | 当前差值 `Δ=Z+I-A_e`；对照差值 `Δ*=A_s-A_e`。二者相差 `Z+I-A_s`。推断：P/handle.TcPOU:648-667,893-904 |
| 重新使能时的v/a | `0/0` | `0/0` | 这两项不在不可达块内，仍执行；已确认：P/handle.TcPOU:664-665 |
| 会否必然产生一个窗口宽度的运动 | 无法由恒假条件单独推出 | 也不能由该块单独推出绝对零误差 | 未知现场数值：需最后refer、停稳实际、重使能瞬间实际及NC ExtSetPos。公式已可离线确定；驱动跟踪、轴惯性与外部发生器FB内部行为不在本地ST实现中。证据：P/handle.TcPOU:893-904；P/MAIN.TcPOU:3855-3859,3987-4031 |

对轴1/6，若最后普通扫描旁路有效，则 `Z=R_last`，可以把差值写成 `Δ=R_last+I-A_e`。若当前上位机已观察到本腿ACK/started并将目标refer送达，`R_last=TargetAbs-I`，因此 `Δ=TargetAbs-A_e`；若PLC已完成但ACK尚未被数据端观察或目标refer尚未送达，`R_last`仍可能是entry_rel，差值就由入场参考和最终实际之间的距离决定。不能一概声称必然持有旧左窗口，也不能一概声称等于实际。**推断**；生产代码直接依据：D/main.cpp:2583-2592,2602-2609；P/handle.TcPOU:503-505,524-538,567-570,645-667。

## R2-5.5 三种收尾场景

| 场景 | 进入30的路径、什么时候可转31 | 当前重使能瞬间 `feed-actual` 由什么决定 | 对照执行块的差值 | 确定度与证据 |
|---|---|---|---|---|
| 正常完成 | state20看到MC_MoveAbsolute.Done；随后实际速度≤0.5。 | `Z+I-A_e`。轴1/6且最后已收到目标refer时为`TargetAbs-A_e`；未收到时为最后entry/其它refer与实际之差。3/5若由外部调用，则Z还含二阶滤波历史。 | `A_s-A_e`，即停稳采样后至使能时的实际位置变化。 | 推断：P/handle.TcPOU:503-570,629-667,893-904；D/main.cpp:2583-2609 |
| MC FB错误/CommandAborted收尾，或10/20超时/Disable错误 | state20的FB错误直接转30；10/20预检查错误转30，其中state20同时启动MC_Stop；等stop_active清除且速度≤0.5。 | 同一公式。即使目标refer已送达，实际也可能停在中途，所以`TargetAbs-A_e`不受“已到目标”保证；10阶段尚未动则通常接近最后持有参考，但实际误差未被代码约束成0。 | `A_s-A_e`。 | 推断：P/handle.TcPOU:608-618,635-638,647-667,925-938 |
| Req在10/20被清除收尾 | 预检查令finish_error=true、ErrorId=return_clear_error_id；仅从20转入时stop_active=true。30/31期间再清Req不会中断该收尾；31完成后仍先置Error，下一state0扫描才清。 | `Z+I-A_e`。Req清除的先后时刻决定Z对应entry或target；从20启动Stop后的停点决定A_e；Req=false不会重建traj_pos到停点。 | `A_s-A_e`。 | 推断：P/handle.TcPOU:608-618,645-701,579-586,925-938；G:188 |

**已确认**：轴驱动Status/Error、Power错误与上述MC FB收尾必须区分。前者在handle开头先执行实际位置重建并转`_err`后RETURN，根本不继续此30→31链；不能据“出错”二字就归为本表第二行（P/handle.TcPOU:198-252）。同样，主机看门狗走自己的固定绝对位置保持与停止/重初始化链（第一轮D.5；P/handle.TcPOU:321-466）。

## R2-5.6 离线可确定与仍需现场的边界

- **已确认**：恒假条件、冻结变量、调用先后、正常/错误/清Req的转移条件已由源码确定，不需现场才能判断（P/handle.TcPOU:494-500,608-703,893-938）。
- **推断**：重新使能的ST喂入位置差值就是上表公式；当前代码没有保证该差值恒为0，也没有保证差值恒为完整窗口宽度（P/handle.TcPOU:645-667,893-904）。
- **未知**：具体某次是否出现反向尖峰、尖峰幅度和持续时间，以及NC何时采纳feed，缺少同步保存的`return_state / return_cmd / refer / traj_pos / NcToPlc.ActPos / PlcToNc.ExtSetPos / SetPointGenEnable.Done`逐扫描记录。只需一次正常和一次Req清除收尾的这些字段即可把上述符号替换成现场数值；不要求开展新运动。本轮未运行PLC或NC。
